% Auto-generated by code/evaluation/build_revision_artifacts.py
\begin{table}[t]
\centering
\caption{OpenDSS configuration sweep: mean curtailed energy (kWh) by
configuration axis, and the worst bus voltage observed on that axis. Backend:
real OpenDSS power-flow solves (20 unique configurations $\times$ 3
detector configurations $=$ 60 rows; 0 rows excluded for
non-convergence; no StubFeeder fallback occurred in any row). Detector
configurations D0 and H0 contain \emph{no LLM call}; H0's hypothesis stage is
the scripted stand-in, not a QLoRA model. Each configuration is solved once ---
OpenDSS is deterministic, so repeated seeds would not be independent trials.
ENS is $0.00$ kWh in every row of this sweep and is therefore omitted.}
\label{tab:opendss-sweep}
\footnotesize
\begin{tabular}{lcccc}
\toprule
& \multicolumn{3}{c}{Mean curtailment (kWh)} & Worst \\
\cmidrule(lr){2-4}
Axis level & D0 & H0 & RID & $V_{\min}$ (pu) \\
\midrule
\multicolumn{5}{l}{\emph{Attack magnitude}} \\
\quad high & 22.01 & 26.79 & 41.99 & 1.004 \\
\quad low & 10.34 & 10.34 & 25.98 & 0.979 \\
\quad med & 14.04 & 14.04 & 25.46 & 0.983 \\
\multicolumn{5}{l}{\emph{DER penetration}} \\
\quad high & 20.04 & 20.04 & 39.51 & 0.982 \\
\quad low & 6.68 & 6.68 & 13.17 & 0.979 \\
\quad med & 16.50 & 18.19 & 31.25 & 0.991 \\
\multicolumn{5}{l}{\emph{DER location (bus)}} \\
\quad 634 & 12.69 & 12.69 & 25.37 & 0.980 \\
\quad 824 & 27.78 & 42.47 & 62.17 & 1.016 \\
\quad 840 & 26.65 & 26.65 & 40.02 & 1.018 \\
\quad 840+824 & 35.10 & 47.78 & 61.16 & 1.017 \\
\quad 848 & 20.00 & 20.67 & 32.67 & 1.019 \\
\multicolumn{5}{l}{\emph{Load level}} \\
\quad light & 13.36 & 13.36 & 26.34 & 0.987 \\
\quad nominal & 17.03 & 18.82 & 31.69 & 0.992 \\
\quad peak & 10.67 & 10.67 & 25.32 & 0.974 \\
\bottomrule
\end{tabular}
\end{table}
